

<!DOCTYPE html>
<html lang="zh-CN" data-default-color-scheme=auto>



<head>
  <meta charset="UTF-8">
  <link rel="apple-touch-icon" sizes="76x76" href="/img/fluid.png">
  <link rel="icon" href="/img/fluid.png">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=5.0, shrink-to-fit=no">
  <meta http-equiv="x-ua-compatible" content="ie=edge">
  
  <meta name="theme-color" content="#2f4154">
  <meta name="author" content="xiao cuncun">
  <meta name="keywords" content="blog">
  
    <meta name="description" content="在TIA Protal中，大致有以下几种方式可以获取报警信息：  HMI侧组态报警 Program_alarm Prodiag  第一种方式基本上是最常用和最简单的，基本步骤是先创建报警变量再组态报警文本，由HMI定时去轮询变量，通过监控变量值的变化触发。优点是配置简单，但是效率比较低，工作量比较大（以前项目上我会新建一个报警excel来处理，每次检查报警表的时候就是我头最大的时候，特别是涉及到中">
<meta property="og:type" content="article">
<meta property="og:title" content="PLC报警消息处理">
<meta property="og:url" content="http://example.com/2024/07/21/PLC%E6%8A%A5%E8%AD%A6%E6%B6%88%E6%81%AF%E5%A4%84%E7%90%86/index.html">
<meta property="og:site_name" content="Whatsxiaocuncun Personal website">
<meta property="og:description" content="在TIA Protal中，大致有以下几种方式可以获取报警信息：  HMI侧组态报警 Program_alarm Prodiag  第一种方式基本上是最常用和最简单的，基本步骤是先创建报警变量再组态报警文本，由HMI定时去轮询变量，通过监控变量值的变化触发。优点是配置简单，但是效率比较低，工作量比较大（以前项目上我会新建一个报警excel来处理，每次检查报警表的时候就是我头最大的时候，特别是涉及到中">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414144721222-1199282241.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414145324941-1501503959.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414151254831-671857986.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414152618220-1962560508.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414161854752-952231681.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414162227225-1746997196.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414165659142-1189411013.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414170416429-1114338423.png">
<meta property="og:image" content="http://example.com/img/blog_page/3427087-20240414172031646-2129437683.png">
<meta property="article:published_time" content="2024-07-21T06:44:39.308Z">
<meta property="article:modified_time" content="2024-07-21T09:22:47.621Z">
<meta property="article:author" content="xiao cuncun">
<meta property="article:tag" content="PLC part">
<meta property="article:tag" content="industrial control">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="http://example.com/img/blog_page/3427087-20240414144721222-1199282241.png">
  
  
    <meta name="referrer" content="no-referrer-when-downgrade">
  
  
  <title>PLC报警消息处理 - Whatsxiaocuncun Personal website</title>

  <link  rel="stylesheet" href="https://lib.baomitu.com/twitter-bootstrap/4.6.1/css/bootstrap.min.css" />



  <link  rel="stylesheet" href="https://lib.baomitu.com/github-markdown-css/4.0.0/github-markdown.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/hint.css/2.7.0/hint.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.css" />



<!-- 主题依赖的图标库，不要自行修改 -->
<!-- Do not modify the link that theme dependent icons -->

<link rel="stylesheet" href="//at.alicdn.com/t/font_1749284_hj8rtnfg7um.css">



<link rel="stylesheet" href="//at.alicdn.com/t/font_1736178_lbnruvf0jn.css">


<link  rel="stylesheet" href="/css/main.css" />


  <link id="highlight-css" rel="stylesheet" href="/css/highlight.css" />
  
    <link id="highlight-css-dark" rel="stylesheet" href="/css/highlight-dark.css" />
  




  <script id="fluid-configs">
    var Fluid = window.Fluid || {};
    Fluid.ctx = Object.assign({}, Fluid.ctx)
    var CONFIG = {"hostname":"example.com","root":"/","version":"1.9.7","typing":{"enable":true,"typeSpeed":70,"cursorChar":"_","loop":false,"scope":[]},"anchorjs":{"enable":true,"element":"h1,h2,h3,h4,h5,h6","placement":"left","visible":"hover","icon":""},"progressbar":{"enable":true,"height_px":3,"color":"#29d","options":{"showSpinner":false,"trickleSpeed":100}},"code_language":{"enable":true,"default":"TEXT"},"copy_btn":true,"image_caption":{"enable":true},"image_zoom":{"enable":true,"img_url_replace":["",""]},"toc":{"enable":true,"placement":"right","headingSelector":"h1,h2,h3,h4,h5,h6","collapseDepth":0},"lazyload":{"enable":true,"loading_img":"/img/loading.gif","onlypost":false,"offset_factor":2},"web_analytics":{"enable":false,"follow_dnt":true,"baidu":null,"google":{"measurement_id":null},"tencent":{"sid":null,"cid":null},"woyaola":null,"cnzz":null,"leancloud":{"app_id":null,"app_key":null,"server_url":null,"path":"window.location.pathname","ignore_local":false}},"search_path":"/local-search.xml","include_content_in_search":true};

    if (CONFIG.web_analytics.follow_dnt) {
      var dntVal = navigator.doNotTrack || window.doNotTrack || navigator.msDoNotTrack;
      Fluid.ctx.dnt = dntVal && (dntVal.startsWith('1') || dntVal.startsWith('yes') || dntVal.startsWith('on'));
    }
  </script>
  <script  src="/js/utils.js" ></script>
  <script  src="/js/color-schema.js" ></script>
  


  
<meta name="generator" content="Hexo 7.3.0"></head>


<body>
  

  <header>
    

<div class="header-inner" style="height: 70vh;">
  <nav id="navbar" class="navbar fixed-top  navbar-expand-lg navbar-dark scrolling-navbar">
  <div class="container">
    <a class="navbar-brand" href="/">
      <strong>一位不愿透露姓名的小村村同学的个人博客</strong>
    </a>

    <button id="navbar-toggler-btn" class="navbar-toggler" type="button" data-toggle="collapse"
            data-target="#navbarSupportedContent"
            aria-controls="navbarSupportedContent" aria-expanded="false" aria-label="Toggle navigation">
      <div class="animated-icon"><span></span><span></span><span></span></div>
    </button>

    <!-- Collapsible content -->
    <div class="collapse navbar-collapse" id="navbarSupportedContent">
      <ul class="navbar-nav ml-auto text-center">
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/" target="_self">
                <i class="iconfont icon-home-fill"></i>
                <span>首页</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/archives/" target="_self">
                <i class="iconfont icon-archive-fill"></i>
                <span>归档</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/categories/" target="_self">
                <i class="iconfont icon-category-fill"></i>
                <span>分类</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/tags/" target="_self">
                <i class="iconfont icon-tags-fill"></i>
                <span>标签</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/about/" target="_self">
                <i class="iconfont icon-user-fill"></i>
                <span>关于</span>
              </a>
            </li>
          
        
        
          <li class="nav-item" id="search-btn">
            <a class="nav-link" target="_self" href="javascript:;" data-toggle="modal" data-target="#modalSearch" aria-label="Search">
              <i class="iconfont icon-search"></i>
            </a>
          </li>
          
        
        
          <li class="nav-item" id="color-toggle-btn">
            <a class="nav-link" target="_self" href="javascript:;" aria-label="Color Toggle">
              <i class="iconfont icon-dark" id="color-toggle-icon"></i>
            </a>
          </li>
        
      </ul>
    </div>
  </div>
</nav>

  

<div id="banner" class="banner" parallax=true
     style="background: url('/img/default.png') no-repeat center center; background-size: cover;">
  <div class="full-bg-img">
    <div class="mask flex-center" style="background-color: rgba(0, 0, 0, 0.3)">
      <div class="banner-text text-center fade-in-up">
        <div class="h2">
          
            <span id="subtitle" data-typed-text="PLC报警消息处理"></span>
          
        </div>

        
          
  <div class="mt-3">
    
    
      <span class="post-meta">
        <i class="iconfont icon-date-fill" aria-hidden="true"></i>
        <time datetime="2024-07-21 14:44" pubdate>
          2024年7月21日 下午
        </time>
      </span>
    
  </div>

  <div class="mt-1">
    
      <span class="post-meta mr-2">
        <i class="iconfont icon-chart"></i>
        
          2.8k 字
        
      </span>
    

    
      <span class="post-meta mr-2">
        <i class="iconfont icon-clock-fill"></i>
        
        
        
          24 分钟
        
      </span>
    

    
    
  </div>


        
      </div>

      
    </div>
  </div>
</div>

</div>

  </header>

  <main>
    
      

<div class="container-fluid nopadding-x">
  <div class="row nomargin-x">
    <div class="side-col d-none d-lg-block col-lg-2">
      

    </div>

    <div class="col-lg-8 nopadding-x-md">
      <div class="container nopadding-x-md" id="board-ctn">
        <div id="board">
          <article class="post-content mx-auto">
            <h1 id="seo-header">PLC报警消息处理</h1>
            
            
              <div class="markdown-body">
                
                <p>在TIA Protal中，大致有以下几种方式可以获取报警信息：</p>
<ul>
<li>HMI侧组态报警</li>
<li>Program_alarm</li>
<li>Prodiag</li>
</ul>
<p>第一种方式基本上是最常用和最简单的，基本步骤是先创建报警变量再组态报警文本，由HMI定时去轮询变量，通过监控变量值的变化触发。优点是配置简单，但是效率比较低，工作量比较大（以前项目上我会新建一个报警excel来处理，每次检查报警表的时候就是我头最大的时候，特别是涉及到中英切换报警翻译的时候）。<br>第二种方式就是在程序中调用Program_Alarm实现报警推送，PLC中变量值的变化来推送报警消息。好处是处理在PLC侧，所以和HMI的通信负载比较低，另外一方面在PLC侧编程可以一定概率的实现自动化推送，客观降低工作量，增加效率。缺点是对设备有要求，PLC1200就不用想了，它只支持1500;另外报警文本存PLC内部的话其实还是很占PLC数据工作存储器资源的，数据量大了之后PLC可能吃不消（直接导致工作存储器不够用）。<br>第三种方式是使用Prodig技术，博图从V14开始就集成了prodiag功能了（它还有很多很好玩的应用，以后我可能单开一篇来写），这种技术极大的提升了编程效率，但是呢，依旧只支持1500。<br>所以1200的用户，还是老老实实用第一种方法吧。</p>
<h2 id="1-HMI侧组态报警"><a href="#1-HMI侧组态报警" class="headerlink" title="1. HMI侧组态报警"></a>1. HMI侧组态报警</h2><p>以前我遇到很多非标项目，小项目很多人喜欢一个报警条目占用一个bool。最后传给HMI侧的时候HMI变量表里面就传了一大堆bool量的报警信息，这是非常占用HMI的Tag点位的。所以我这里用word来表示最多16条报警（为什么可以这么做，自己体会一下），这样的好处一是报警集中（毕竟一个或者多个word可以单独组合某一个设备单元的报警集合），二是传一个word给HMI只会被看作一个Tag,但是信息量1：16,简直遥遥领先..<br>废话不多说，开始演示吧。</p>
<ul>
<li>自己做一个Bool2Word的块，目的是收集在程序里做的报警<figure class="highlight leaf"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br></pre></td><td class="code"><pre><code class="hljs leaf"><span class="hljs-punctuation">#</span><span class="hljs-keyword">FB_BoolToWord_Instance_Alarm1</span><span class="hljs-params">(<span class="hljs-variable">In_Alarm00</span> :<span class="hljs-operator">=</span> <span class="hljs-string">&quot;_HolderLoadStation&quot;</span>.<span class="hljs-variable">HoistCylinder</span>.<span class="hljs-variable">Error_Initial</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm01</span> :<span class="hljs-operator">=</span> <span class="hljs-string">&quot;_HolderLoadStation&quot;</span>.<span class="hljs-variable">HoistCylinder</span>.<span class="hljs-variable">Error_Target</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm02</span> :<span class="hljs-operator">=</span> <span class="hljs-string">&quot;_HolderLoadStation&quot;</span>.<span class="hljs-variable">HoistCylinder</span>.<span class="hljs-variable">Error_Pg</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm03</span> :<span class="hljs-operator">=</span> <span class="hljs-string">&quot;_HolderLoadStation&quot;</span>.<span class="hljs-variable">GripCylinder</span>.<span class="hljs-variable">Error_Initial</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm04</span> :<span class="hljs-operator">=</span> <span class="hljs-string">&quot;_HolderLoadStation&quot;</span>.<span class="hljs-variable">GripCylinder</span>.<span class="hljs-variable">Error_Target</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm05</span> :<span class="hljs-operator">=</span> <span class="hljs-string">&quot;_HolderLoadStation&quot;</span>.<span class="hljs-variable">GripCylinder</span>.<span class="hljs-variable">Error_Pg</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm06</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm07</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm08</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm09</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm10</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm11</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm12</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm13</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm14</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">In_Alarm15</span> :<span class="hljs-operator">=</span> <span class="hljs-variable">FALSE</span>,</span><br><span class="hljs-params">                                   <span class="hljs-variable">Out_Alarm</span> <span class="hljs-operator">=</span><span class="hljs-operator">&gt;</span> <span class="hljs-string">&quot;_AlarmDB&quot;</span>.<span class="hljs-variable">HolderLoadStationAlarm1</span>)</span>;<br></code></pre></td></tr></table></figure>
<blockquote>
<p>.这是外部管脚，具体报警怎么来的取决于你报警逻辑怎么写的</p>
</blockquote>
</li>
</ul>
<p>程序变量接口定义：</p>
<ul>
<li>In_Alarmxx:Input,bool</li>
<li>Alarm:Static,word<figure class="highlight clean"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br><span class="line">18</span><br></pre></td><td class="code"><pre><code class="hljs clean">REGION 输入映射<br>    #Alarm.%X0 := #In_Alarm00;<br>    #Alarm.%X1 := #In_Alarm01;<br>    #Alarm.%X2 := #In_Alarm02;<br>    #Alarm.%X3 := #In_Alarm03;<br>    #Alarm.%X4 := #In_Alarm04;<br>    #Alarm.%X5 := #In_Alarm05;<br>    #Alarm.%X6 := #In_Alarm06;<br>    #Alarm.%X7 := #In_Alarm07;<br>    #Alarm.%X8 := #In_Alarm08;<br>    #Alarm.%X9 := #In_Alarm09;<br>    #Alarm.%X10 := #In_Alarm10;<br>    #Alarm.%X11 := #In_Alarm11;<br>    #Alarm.%X12 := #In_Alarm12;<br>    #Alarm.%X13 := #In_Alarm13;<br>    #Alarm.%X14 := #In_Alarm14;<br>    #Alarm.%X15 := #In_Alarm15;<br>END_REGION<br></code></pre></td></tr></table></figure>
<blockquote>
<p>.这是内部程序，为了直观，我把报警一个一个赋值给了Word对应的bit.<br>.其实有一种叫做<code>AT</code>的指令，可以在变量定义的时候直接把<code>Array[0..15] of bool</code>映射给一个<code>Word</code>。这样可以做到零代码映射，但是对FB有要求（FB不能被优化，想想为什么），感兴趣的朋友可以去玩一下。</p>
</blockquote>
</li>
</ul>
<p>完事之后再去HMI的HMI报警里面，把你定义好的报警文本和报警变量对应上，Ctrl+C&#x2F;Ctrl+V吧。<br><img src="/img/blog_page/3427087-20240414144721222-1199282241.png" srcset="/img/loading.gif" lazyload></p>
<blockquote>
<p>.报警文本自己手动定义。你写个Hello World都行<br>.报警类别需要定义，不同的报警类别在HMI的报警控件中有不一样的处理显示规则<br>.触发变量和触发位配合使用，一个Word有16个位<br>触发器地址根据你的触发变量和触发位自动填入。</p>
</blockquote>
<p>最后去画面上做出你的报警控件来，HMI选择报警视图。拽到画面上就OK。<br><img src="/img/blog_page/3427087-20240414145324941-1501503959.png" srcset="/img/loading.gif" lazyload></p>
<blockquote>
<p>.在HMI里面，选择<code>记录</code>，再选择<code>报警记录</code>，新增一个<code>报警日志</code>，设置<code>名字</code>，<code>记录数</code>，<code>存储位置</code>。然后你就得到一个历史记录报警。<br>.选中<code>报警视图</code>的<code>当前报警状态</code>，然后你就得到一个实时报警记录。</p>
</blockquote>
<ul>
<li>至此，第一种方法就已经实现了，但是在开始第二种方法之前我对一种方法做了一个更深的探索，用来提高我写报警文本的效率（甚至可以说我压根就不想手动写报警文本）。<br>这里依旧简单记录一下：<br>我在上面的Bool2Word块里面加了一坨新的程序段，如下：<figure class="highlight leaf"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br><span class="line">18</span><br><span class="line">19</span><br><span class="line">20</span><br><span class="line">21</span><br><span class="line">22</span><br><span class="line">23</span><br><span class="line">24</span><br><span class="line">25</span><br><span class="line">26</span><br><span class="line">27</span><br><span class="line">28</span><br><span class="line">29</span><br><span class="line">30</span><br><span class="line">31</span><br><span class="line">32</span><br><span class="line">33</span><br><span class="line">34</span><br></pre></td><td class="code"><pre><code class="hljs leaf">REGION 数值变化记忆<br>    // Statement section REGION<br>    IF <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_FirstScan</span> THEN<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmMemory</span> := <span class="hljs-punctuation">#</span><span class="hljs-keyword">Alarm</span>;<br>    END_IF;<br>    <span class="hljs-punctuation">#</span><span class="hljs-keyword">plus</span><span class="hljs-params">(<span class="hljs-variable">CLK</span>:<span class="hljs-operator">=</span><span class="hljs-params">(#<span class="hljs-variable">AlarmMemory</span><span class="hljs-operator">&lt;</span><span class="hljs-operator">&gt;</span>#<span class="hljs-variable">Alarm</span>)</span>)</span>;<br>    IF <span class="hljs-punctuation">#</span><span class="hljs-keyword">plus</span>.Q THEN<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">ValueChange</span> := TRUE;<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmMemory</span> := <span class="hljs-punctuation">#</span><span class="hljs-keyword">Alarm</span>;<br>    END_IF;<br>END_REGION<br><br>REGION 读取变量符号名做为报警文本<br>    // Statement section REGION<br>   IF <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_FirstScan</span> OR TRUE = <span class="hljs-punctuation">#</span><span class="hljs-keyword">ValueChange</span> THEN<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[0] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm00</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[1] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm01</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[2] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm02</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[3] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm03</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[4] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm04</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[5] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm05</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[6] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm06</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[7] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm07</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[8] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm08</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[9] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm09</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[10] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm10</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[11] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm11</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[12] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm12</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[13] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm13</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[14] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm14</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">AlarmText</span>[15] := GetSymbolName(variable := <span class="hljs-punctuation">#</span><span class="hljs-keyword">In_Alarm15</span>, size := 0);<br>        <span class="hljs-punctuation">#</span><span class="hljs-keyword">ValueChange</span> := FALSE;<br>    END_IF;<br>END_REGION<br></code></pre></td></tr></table></figure>
<blockquote>
<p>.<code>GetSymbolName</code>具体怎么用，可以按<code>Ctrl+F1</code>,博图帮助系统会告诉你答案。</p>
</blockquote>
</li>
</ul>
<p>把你<code>In_Alarm</code>所连接的变量符号名改成的报警文本内容（你可以选择在DB内建Struct或者引用UDT，让你的符号名更有层级）。如图：<br><img src="/img/blog_page/3427087-20240414151254831-671857986.png" srcset="/img/loading.gif" lazyload><br>现在回到HMI侧，在<code>HMI变量表</code>新建你的<code>AlarmDB_Word</code>和<code>AlarmDB_Text</code>(就是在PLC程序里面建立的报警字和对应报警文本数组，数组格式我定义成<code>Array[0..15] of WString[60]</code>);<br>找到你想处理的<code>AlarmDB_Word</code>对应的<code>离散量报警</code>，在对应<code>报警文本</code>的地方，先<code>双击</code>进入文本编辑框内，再<code>右键</code>，选择<code>插入变量域</code>，弹出过程子窗体，选择需要连接的变量，最后确认。如图：<br><img src="/img/blog_page/3427087-20240414152618220-1962560508.png" srcset="/img/loading.gif" lazyload></p>
<blockquote>
<p>.当然你也可以选连接文本列表，这又是其他玩法了，感兴趣可以玩一玩。</p>
</blockquote>
<p>至此，我们就实现了用符号名来代替我们要手动键入的报警文本，是不是很神奇。<br>但是你反过头来再来想想，这个柔性报警有什么缺点：还记得我使用了<code>GetSymbolName</code>吗，最后输出要求的格式是<code>WSTRING</code>，这是个什么概念我们来算一算，一个string[60]占用62个byte长度。那么一个WString[60]就要占用124个byte长度，我们一个报警word一共产生了<code>Array[0..15] of WString[60]</code>也就是<code>124*16=1984个byte</code>,接近<code>2KB</code>，如果多用几个就更多了，回头看一下我们的PLC数据存储器才多大，我用的1215也就125KB工作寄存器（代码+数据）。</p>
<p>上面的题外话说多了，那么下面我们接着做Program_Alram。</p>
<h2 id="2-Program-Alarm"><a href="#2-Program-Alarm" class="headerlink" title="2. Program_Alarm"></a>2. Program_Alarm</h2><p>这个操作方法比较简单，简单描述就行。</p>
<ul>
<li><p>如图，在FB里面建立一个（或多个）和报警相关的参数<br><img src="/img/blog_page/3427087-20240414161854752-952231681.png" srcset="/img/loading.gif" lazyload></p>
</li>
<li><p>在FB代码编辑界面引用Program_Alarm</p>
<figure class="highlight leaf"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br></pre></td><td class="code"><pre><code class="hljs leaf">//增加报警块<br><span class="hljs-punctuation">#</span><span class="hljs-keyword">Program_Alarm</span><span class="hljs-params">(<span class="hljs-variable">SIG</span>:<span class="hljs-operator">=</span>#<span class="hljs-variable">statAlarm</span>.<span class="hljs-variable">trigger</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">TIMESTAMP</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_ldt_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_1</span>:<span class="hljs-operator">=</span>#<span class="hljs-variable">statAlarm</span>.<span class="hljs-variable">text</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_2</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_3</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_4</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_5</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_6</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_7</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_8</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_9</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">SD_10</span>:<span class="hljs-operator">=</span><span class="hljs-variable">_variant_in_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">Error</span><span class="hljs-operator">=</span><span class="hljs-operator">&gt;</span><span class="hljs-variable">_bool_out_</span>,</span><br><span class="hljs-params">               <span class="hljs-variable">Status</span><span class="hljs-operator">=</span><span class="hljs-operator">&gt;</span><span class="hljs-variable">_word_out_</span>)</span>;<br></code></pre></td></tr></table></figure>
<blockquote>
<p>.我只简单填写了<code>trigger</code>和一个<code>报警text</code>,其他更多的信息可以按<code>Ctrl+F1</code>获取博图帮助。<br>.正式使用场景因为每一条报警都需要调用一次<code>Program_Alarm</code>,所以最好使用<code>多重实例</code>，在<code>循环迭代</code>（for循环遍历多重实例构成的数组）中调用来最大程度减少程序量；</p>
</blockquote>
</li>
</ul>
<p><img src="/img/blog_page/3427087-20240414162227225-1746997196.png" srcset="/img/loading.gif" lazyload></p>
<blockquote>
<p>.在PLC的<code>PLC监控的报警</code>中选择<code>报警</code>，填入<code>报警文本</code>（这是HMI弹出报警页面的的报警内容），填入<code>信息文本</code>（这是点入报警文本之后的详细帮助信息。）<br>.在HMI上拖拽一个<code>报警视图</code>出来，把确认信息和这里的对应好</p>
</blockquote>
<p>就这么简单就可以自动生成一个Program_alarm了，记得要去HMI侧拖一个<code>报警视图</code>出来并选择相关确认信息，这一步工作还是要做的。<br>它的问题还是会占用一部分数据寄存器的内存，但是当我们使用1500的时候，就算1511应该也是1MB的工作寄存器起步了，所以影响应该还好。<br>再次提醒，这个块仅支持1500。</p>
<h2 id="3-Prodiag"><a href="#3-Prodiag" class="headerlink" title="3. Prodiag"></a>3. Prodiag</h2><ul>
<li>prodiag的基本使用方法其实很容易，这里先对基本使用做一个简易过程描述。</li>
</ul>
<p>在1500的PLC里面，对你想使用的的变量右键(不一定非的是<code>DB</code>，对于<code>FB的基本数据类型</code>，<code>IO</code>等等一样可以右键)，我这里在FB里面新建了一个静态变量。如图：<br><img src="/img/blog_page/3427087-20240414165659142-1189411013.png" srcset="/img/loading.gif" lazyload></p>
<blockquote>
<p>.新建后，右边监控列会出现一个监控的<code>小图标</code>，如图不想监控了，右键这个小图标选择删除就行。</p>
</blockquote>
<p>点完后的界面如下：<br><img src="/img/blog_page/3427087-20240414170416429-1114338423.png" srcset="/img/loading.gif" lazyload></p>
<blockquote>
<p>.监控类型可以选择<code>操作数</code>，<code>互锁</code>，<code>动作</code>，还有一些其他的。（比如当你选择互锁之后，就会多出一个条件让你填写），我们就拿<code>操作数</code>为例，右边可以选择<code>触发器</code>，下面可以选择<code>延时</code>，<code>监控类别</code>，等等很多，有兴趣可以自己玩一玩。<br>.报警文本的格式是<br><code>&lt;类别&gt; : &lt;监控类型&gt; : &lt;ProDiag FB 的名称&gt; : &lt;监控 ID&gt; : &lt;实例名称&gt; : &lt;参数名称&gt; : &lt;变量地址&gt; : &lt;变量名称&gt; : &lt;变量注释&gt;</code>,注意，这意味着它甚至可以把你的<code>变量符号</code>，<code>变量地址</code>，<code>变量注释</code>当作<code>报警文本</code>的一部分输出出来。<br>.<code>详细文本域</code>用来帮你添加你想添加的详细文本内容。</p>
</blockquote>
<p>做完上面的之后，我们的选择触发器是<code>FALSE</code>，意味着当该变量为假的时候PLC就会给HMI推送一条报警信息，这甚至不需要去HMI界面做任何的配置。因为它的技术是PLC推送技术，不需要HMI去轮询或者监控的。</p>
<ul>
<li>在一些稍微大一点的项目中，可能会专门建立一个<code>Prodiag_FB</code>来做专门的监控管理。</li>
</ul>
<p>在这种情况下，监控内容就具有了更多的<code>结构化属性</code>，也更利于程序分类。<br>如下：<br><img src="/img/blog_page/3427087-20240414172031646-2129437683.png" srcset="/img/loading.gif" lazyload></p>
<blockquote>
<p>.选择<code>添加新块</code>，语言选择<code>PRODIAG(含IDB)</code>，就可以建立一个ProdiagFB，图是建立完成并监控了一个数据后的样子。<br>.具体什么时候该建立什么样的监控<code>PRODIAG(含IDB)</code>，监控的内容应该是什么，监控类别的分类应该怎么划分。这就是项目上用来做结构化和标准化分类所需要考虑的了，这里就不详细谈论了。</p>
</blockquote>
<h2 id="4-总结"><a href="#4-总结" class="headerlink" title="4. 总结"></a>4. 总结</h2><p>虽然笔者对西门子PLC报警应用的总结虽然就到这了，但技术在不断的发展和更新，很多新技术值得去尝试，还需要不断的去学习总结才行。</p>

                
              </div>
            
            <hr/>
            <div>
              <div class="post-metas my-3">
  
    <div class="post-meta mr-3 d-flex align-items-center">
      <i class="iconfont icon-category"></i>
      

<span class="category-chains">
  
  
    
      <span class="category-chain">
        
  <a href="/categories/PLC-related/" class="category-chain-item">PLC related</a>
  
  
    <span>></span>
    
  <a href="/categories/PLC-related/1200-1500PLC/" class="category-chain-item">1200/1500PLC</a>
  
  

  

      </span>
    
  
</span>

    </div>
  
  
    <div class="post-meta">
      <i class="iconfont icon-tags"></i>
      
        <a href="/tags/PLC-part/" class="print-no-link">#PLC part</a>
      
        <a href="/tags/industrial-control/" class="print-no-link">#industrial control</a>
      
    </div>
  
</div>


              
  

  <div class="license-box my-3">
    <div class="license-title">
      <div>PLC报警消息处理</div>
      <div>http://example.com/2024/07/21/PLC报警消息处理/</div>
    </div>
    <div class="license-meta">
      
        <div class="license-meta-item">
          <div>作者</div>
          <div>xiao cuncun</div>
        </div>
      
      
        <div class="license-meta-item license-meta-date">
          <div>发布于</div>
          <div>2024年7月21日</div>
        </div>
      
      
      
        <div class="license-meta-item">
          <div>许可协议</div>
          <div>
            
              
              
                <a class="print-no-link" target="_blank" href="https://creativecommons.org/licenses/by/4.0/">
                  <span class="hint--top hint--rounded" aria-label="BY - 署名">
                    <i class="iconfont icon-by"></i>
                  </span>
                </a>
              
            
          </div>
        </div>
      
    </div>
    <div class="license-icon iconfont"></div>
  </div>



              
                <div class="post-prevnext my-3">
                  <article class="post-prev col-6">
                    
                    
                      <a href="/2024/07/21/%E9%80%9A%E8%BF%87wireshark%E7%AE%80%E5%8D%95%E4%BA%86%E8%A7%A3S7%E5%8D%8F%E8%AE%AE/" title="通过wireshark简单了解S7协议">
                        <i class="iconfont icon-arrowleft"></i>
                        <span class="hidden-mobile">通过wireshark简单了解S7协议</span>
                        <span class="visible-mobile">上一篇</span>
                      </a>
                    
                  </article>
                  <article class="post-next col-6">
                    
                    
                      <a href="/2024/07/21/WinCC%20RT%20Advance%E7%9A%84VBS%E8%84%9A%E6%9C%AC%E5%BA%94%E7%94%A8/" title="WinCC RT Advance的VBS脚本应用">
                        <span class="hidden-mobile">WinCC RT Advance的VBS脚本应用</span>
                        <span class="visible-mobile">下一篇</span>
                        <i class="iconfont icon-arrowright"></i>
                      </a>
                    
                  </article>
                </div>
              
            </div>

            
  
  
    <article id="comments" lazyload>
      

    </article>
  


          </article>
        </div>
      </div>
    </div>

    <div class="side-col d-none d-lg-block col-lg-2">
      
  <aside class="sidebar" style="margin-left: -1rem">
    <div id="toc">
  <p class="toc-header">
    <i class="iconfont icon-list"></i>
    <span>目录</span>
  </p>
  <div class="toc-body" id="toc-body"></div>
</div>



  </aside>


    </div>
  </div>
</div>





  



  



  



  



  







    

    
      <a id="scroll-top-button" aria-label="TOP" href="#" role="button">
        <i class="iconfont icon-arrowup" aria-hidden="true"></i>
      </a>
    

    
      <div class="modal fade" id="modalSearch" tabindex="-1" role="dialog" aria-labelledby="ModalLabel"
     aria-hidden="true">
  <div class="modal-dialog modal-dialog-scrollable modal-lg" role="document">
    <div class="modal-content">
      <div class="modal-header text-center">
        <h4 class="modal-title w-100 font-weight-bold">搜索</h4>
        <button type="button" id="local-search-close" class="close" data-dismiss="modal" aria-label="Close">
          <span aria-hidden="true">&times;</span>
        </button>
      </div>
      <div class="modal-body mx-3">
        <div class="md-form mb-5">
          <input type="text" id="local-search-input" class="form-control validate">
          <label data-error="x" data-success="v" for="local-search-input">关键词</label>
        </div>
        <div class="list-group" id="local-search-result"></div>
      </div>
    </div>
  </div>
</div>

    

    
  </main>

  <footer>
    <div class="footer-inner">
  
    <div class="footer-content">
       <a href="https://hexo.io" target="_blank" rel="nofollow noopener"><span>Hexo</span></a> <i class="iconfont icon-love"></i> <a href="https://github.com/fluid-dev/hexo-theme-fluid" target="_blank" rel="nofollow noopener"><span>Fluid</span></a> 
    </div>
  
  
    <div class="statistics">
  
  

  
    
      <span id="busuanzi_container_site_pv" style="display: none">
        总访问量 
        <span id="busuanzi_value_site_pv"></span>
         次
      </span>
    
    
      <span id="busuanzi_container_site_uv" style="display: none">
        总访客数 
        <span id="busuanzi_value_site_uv"></span>
         人
      </span>
    
    
  
</div>

  
  
  
</div>

  </footer>

  <!-- Scripts -->
  
  <script  src="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.js" ></script>
  <link  rel="stylesheet" href="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.css" />

  <script>
    NProgress.configure({"showSpinner":false,"trickleSpeed":100})
    NProgress.start()
    window.addEventListener('load', function() {
      NProgress.done();
    })
  </script>


<script  src="https://lib.baomitu.com/jquery/3.6.4/jquery.min.js" ></script>
<script  src="https://lib.baomitu.com/twitter-bootstrap/4.6.1/js/bootstrap.min.js" ></script>
<script  src="/js/events.js" ></script>
<script  src="/js/plugins.js" ></script>


  <script  src="https://lib.baomitu.com/typed.js/2.0.12/typed.min.js" ></script>
  <script>
    (function (window, document) {
      var typing = Fluid.plugins.typing;
      var subtitle = document.getElementById('subtitle');
      if (!subtitle || !typing) {
        return;
      }
      var text = subtitle.getAttribute('data-typed-text');
      
        typing(text);
      
    })(window, document);
  </script>




  
    <script  src="/js/img-lazyload.js" ></script>
  




  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/tocbot/4.20.1/tocbot.min.js', function() {
    var toc = jQuery('#toc');
    if (toc.length === 0 || !window.tocbot) { return; }
    var boardCtn = jQuery('#board-ctn');
    var boardTop = boardCtn.offset().top;

    window.tocbot.init(Object.assign({
      tocSelector     : '#toc-body',
      contentSelector : '.markdown-body',
      linkClass       : 'tocbot-link',
      activeLinkClass : 'tocbot-active-link',
      listClass       : 'tocbot-list',
      isCollapsedClass: 'tocbot-is-collapsed',
      collapsibleClass: 'tocbot-is-collapsible',
      scrollSmooth    : true,
      includeTitleTags: true,
      headingsOffset  : -boardTop,
    }, CONFIG.toc));
    if (toc.find('.toc-list-item').length > 0) {
      toc.css('visibility', 'visible');
    }

    Fluid.events.registerRefreshCallback(function() {
      if ('tocbot' in window) {
        tocbot.refresh();
        var toc = jQuery('#toc');
        if (toc.length === 0 || !tocbot) {
          return;
        }
        if (toc.find('.toc-list-item').length > 0) {
          toc.css('visibility', 'visible');
        }
      }
    });
  });
</script>


  <script src=https://lib.baomitu.com/clipboard.js/2.0.11/clipboard.min.js></script>

  <script>Fluid.plugins.codeWidget();</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/anchor-js/4.3.1/anchor.min.js', function() {
    window.anchors.options = {
      placement: CONFIG.anchorjs.placement,
      visible  : CONFIG.anchorjs.visible
    };
    if (CONFIG.anchorjs.icon) {
      window.anchors.options.icon = CONFIG.anchorjs.icon;
    }
    var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
    var res = [];
    for (var item of el) {
      res.push('.markdown-body > ' + item.trim());
    }
    if (CONFIG.anchorjs.placement === 'left') {
      window.anchors.options.class = 'anchorjs-link-left';
    }
    window.anchors.add(res.join(', '));

    Fluid.events.registerRefreshCallback(function() {
      if ('anchors' in window) {
        anchors.removeAll();
        var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
        var res = [];
        for (var item of el) {
          res.push('.markdown-body > ' + item.trim());
        }
        if (CONFIG.anchorjs.placement === 'left') {
          anchors.options.class = 'anchorjs-link-left';
        }
        anchors.add(res.join(', '));
      }
    });
  });
</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.js', function() {
    Fluid.plugins.fancyBox();
  });
</script>


  <script>Fluid.plugins.imageCaption();</script>

  <script  src="/js/local-search.js" ></script>

  <script defer src="https://busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js" ></script>





<!-- 主题的启动项，将它保持在最底部 -->
<!-- the boot of the theme, keep it at the bottom -->
<script  src="/js/boot.js" ></script>


  

  <noscript>
    <div class="noscript-warning">博客在允许 JavaScript 运行的环境下浏览效果更佳</div>
  </noscript>
</body>
</html>
